<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>SP-100 Verification Report</title><style>
:root{--bg:#fff;--fg:#1d1d1f;--muted:#6b6b70;--line:#e3e3e6;--pass:#1f7a3a;--passbg:#e8f5ec;--fail:#b3261e;--failbg:#fdecea;--warn:#8a5a00;--warnbg:#fff4dc}
@media (prefers-color-scheme:dark){:root{--bg:#18181a;--fg:#ececee;--muted:#a0a0a6;--line:#333338;--pass:#6fd08c;--passbg:#1e3326;--fail:#ff8a80;--failbg:#3a1f1d;--warn:#f0c060;--warnbg:#3a2f14}}
*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--fg);font:15px/1.5 -apple-system,Segoe UI,Roboto,sans-serif}
main{max-width:1080px;margin:0 auto;padding:32px 16px}h1{font-size:24px;margin:0 0 4px}h2{font-size:18px;margin:32px 0 8px}
.meta{color:var(--muted);font-size:13px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:12px;margin:20px 0}
.card{border:1px solid var(--line);border-radius:10px;padding:12px 14px}.card b{display:block;font-size:24px}.card span{color:var(--muted);font-size:13px}
.wrap{overflow-x:auto}table{border-collapse:collapse;width:100%;font-size:13.5px}th,td{text-align:left;padding:8px 10px;border-bottom:1px solid var(--line);vertical-align:top}
th{color:var(--muted);font-weight:600}.tag{display:inline-block;padding:1px 8px;border-radius:999px;font-weight:600;font-size:12px;white-space:nowrap}
.PASS,.passed{color:var(--pass);background:var(--passbg)}.FAIL,.failed{color:var(--fail);background:var(--failbg)}.NOT{color:var(--warn);background:var(--warnbg)}
code{font-size:12.5px}.msg{color:var(--fail);font-size:12.5px}
</style></head><body><main>
<h1>SP-100 Syringe Pump - Software Verification Report</h1>
<div class="meta">VR-SP100 · Run 2026-11-04 16:08 UTC · Commit e9e3ff8 · Injected defect: none · IEC 62304 class B · Fictional device for a portfolio</div>
<div class="cards">
<div class="card"><b><span class="tag PASS">PASS</span></b><span>Overall verdict</span></div>
<div class="card"><b>32/32</b><span>Test cases passed</span></div>
<div class="card"><b>12/12</b><span>Requirements covered</span></div>
<div class="card"><b>7/7</b><span>Risk controls verified</span></div>
</div>
<h2>Requirements traceability</h2><div class="wrap"><table><tr><th>ID</th><th>Requirement</th><th>Class</th><th>Risk controls</th><th>Verified by</th><th>Result</th></tr><tr><td><b>SRS-001</b></td><td>Infusion rate range<br><span class='meta'>The software shall accept infusion rates from 0.1 to 500.0 mL/h in steps of 0.1 mL/h and reject any other value with result RATE_OUT_OF_RANGE without changing the active rate.</span></td><td>B</td><td>RC-01</td><td>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).<br>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).<br>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).<br>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).<br>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).<br>TC-002 A rejected rate does not change the active infusion rate.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-002</b></td><td>Volume to be infused (VTBI) range<br><span class='meta'>The software shall accept a VTBI from 0.1 to 1000.0 mL and reject any other value with result VTBI_OUT_OF_RANGE.</span></td><td>B</td><td>RC-01</td><td>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).<br>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).<br>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).<br>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-003</b></td><td>Start preconditions<br><span class='meta'>The software shall start an infusion only when rate and VTBI are set, the syringe door is closed, a syringe is detected and no high-priority alarm is active; otherwise it shall respond NOT_READY and keep the motor stopped.</span></td><td>B</td><td>RC-04</td><td>TC-004 Start is refused and the motor stays off when a precondition is missing.<br>TC-004 Start is refused and the motor stays off when a precondition is missing.<br>TC-004 Start is refused and the motor stays off when a precondition is missing.<br>TC-004 Start is refused and the motor stays off when a precondition is missing.<br>TC-005 Start is accepted when all preconditions are met.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-004</b></td><td>Delivery accuracy<br><span class='meta'>At rates from 1.0 to 500.0 mL/h the delivered volume shall be within +/-2 % of the volume expected from the set rate.</span></td><td>B</td><td>RC-02</td><td>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).<br>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).<br>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).<br>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-005</b></td><td>End of infusion<br><span class='meta'>The software shall stop the motor and enter state COMPLETE when the delivered volume reaches the VTBI. Over-delivery shall not exceed 0.02 mL.</span></td><td>B</td><td>RC-02</td><td>TC-011 Motor stops at VTBI with over-delivery of at most 0.02 mL.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-006</b></td><td>Occlusion detection<br><span class='meta'>When line pressure exceeds 100 kPa continuously for 300 ms, the software shall stop the motor and raise a high-priority OCCLUSION alarm no later than 1000 ms after pressure onset. Pressure peaks shorter than 300 ms shall not raise the alarm.</span></td><td>B</td><td>RC-03</td><td>TC-020 Sustained occlusion stops the motor and raises OCCLUSION within 1000 ms.<br>TC-021 Pressure peaks shorter than 300 ms do not raise a false occlusion alarm.<br>TC-021 Pressure peaks shorter than 300 ms do not raise a false occlusion alarm.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-007</b></td><td>Door open during infusion<br><span class='meta'>If the syringe door opens during infusion, the software shall stop the motor within 100 ms and raise a high-priority DOOR_OPEN alarm.</span></td><td>B</td><td>RC-04</td><td>TC-022 Opening the door during infusion stops the motor within 100 ms.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-008</b></td><td>Near-empty syringe<br><span class='meta'>When the remaining syringe volume falls below 2.0 mL, the software shall raise a low-priority NEAR_EMPTY alarm and continue the infusion.</span></td><td>B</td><td>RC-05</td><td>TC-023 Near-empty raises a low-priority alarm and the infusion continues.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-009</b></td><td>Status reporting<br><span class='meta'>The software shall transmit PUMP_STATUS (0x101) every 100 ms +/- 10 ms containing state, active alarms, set rate and delivered volume.</span></td><td>A</td><td>-</td><td>TC-030 PUMP_STATUS is sent every 100 ms +/- 10 ms.<br>TC-031 PUMP_STATUS carries state, rate and a delivered volume that tracks the reference.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-010</b></td><td>Loss of communication<br><span class='meta'>If no host heartbeat (0x080) is received for more than 1000 ms during infusion, the software shall stop the motor and raise a high-priority COMM_LOSS alarm.</span></td><td>B</td><td>RC-06</td><td>TC-024 Missing host heartbeat for more than 1000 ms stops the motor (COMM_LOSS).<br>TC-025 With a steady heartbeat no COMM_LOSS is raised over 30 s.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-011</b></td><td>No automatic restart after alarm<br><span class='meta'>High-priority alarms shall remain latched until acknowledged with their cause removed. After acknowledgement the pump shall wait in PAUSED and restart only on an explicit RESUME command.</span></td><td>B</td><td>RC-07</td><td>TC-026 After acknowledging an alarm the pump waits in PAUSED until RESUME.<br>TC-027 Acknowledge is refused and the alarm stays active while the occlusion persists.</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>SRS-012</b></td><td>Pause and resume<br><span class='meta'>PAUSE shall stop the motor within 100 ms. RESUME shall continue the infusion so that the total delivered volume still ends at the VTBI.</span></td><td>B</td><td>RC-02</td><td>TC-012 Pause stops the motor within 100 ms; resume still ends at VTBI.</td><td><span class="tag PASS">PASS</span></td></tr></table></div>
<h2>Risk control verification (ISO 14971)</h2><div class="wrap"><table><tr><th>ID</th><th>Measure</th><th>Hazards</th><th>Requirements</th><th>Result</th></tr><tr><td><b>RC-01</b></td><td>Range check of rate and VTBI commands</td><td>HAZ-01</td><td>SRS-001, SRS-002</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>RC-02</b></td><td>Volume tracking with automatic stop at VTBI, pause/resume keeps the total</td><td>HAZ-01</td><td>SRS-004, SRS-005, SRS-012</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>RC-03</b></td><td>Occlusion detection on line pressure with motor stop and alarm</td><td>HAZ-02</td><td>SRS-006</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>RC-04</b></td><td>Door interlock - no start with open door, stop on door open</td><td>HAZ-03</td><td>SRS-003, SRS-007</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>RC-05</b></td><td>Near-empty alarm before the syringe runs dry</td><td>HAZ-02</td><td>SRS-008</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>RC-06</b></td><td>Heartbeat supervision with safe state on communication loss</td><td>HAZ-03</td><td>SRS-010</td><td><span class="tag PASS">PASS</span></td></tr><tr><td><b>RC-07</b></td><td>Latched alarms and explicit RESUME required</td><td>HAZ-04</td><td>SRS-011</td><td><span class="tag PASS">PASS</span></td></tr></table></div>
<h2>Test case results</h2><div class="wrap"><table><tr><th>Test case</th><th>Verifies</th><th>Duration</th><th>Result</th></tr><tr><td><code>test_occlusion_stops_motor_within_1s</code><br><span class='meta'>TC-020 Sustained occlusion stops the motor and raises OCCLUSION within 1000 ms.</span></td><td>SRS-006</td><td>0.002 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_short_pressure_peak_does_not_alarm[100]</code><br><span class='meta'>TC-021 Pressure peaks shorter than 300 ms do not raise a false occlusion alarm.</span></td><td>SRS-006</td><td>0.001 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_short_pressure_peak_does_not_alarm[250]</code><br><span class='meta'>TC-021 Pressure peaks shorter than 300 ms do not raise a false occlusion alarm.</span></td><td>SRS-006</td><td>0.001 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_door_open_stops_motor_within_100ms</code><br><span class='meta'>TC-022 Opening the door during infusion stops the motor within 100 ms.</span></td><td>SRS-007</td><td>0.001 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_near_empty_warns_and_continues</code><br><span class='meta'>TC-023 Near-empty raises a low-priority alarm and the infusion continues.</span></td><td>SRS-008</td><td>0.008 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_heartbeat_loss_enters_safe_state</code><br><span class='meta'>TC-024 Missing host heartbeat for more than 1000 ms stops the motor (COMM_LOSS).</span></td><td>SRS-010</td><td>0.001 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_steady_heartbeat_no_comm_loss</code><br><span class='meta'>TC-025 With a steady heartbeat no COMM_LOSS is raised over 30 s.</span></td><td>SRS-010</td><td>0.009 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_no_automatic_restart_after_alarm</code><br><span class='meta'>TC-026 After acknowledging an alarm the pump waits in PAUSED until RESUME.</span></td><td>SRS-011</td><td>0.002 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_alarm_stays_latched_while_cause_present</code><br><span class='meta'>TC-027 Acknowledge is refused and the alarm stays active while the occlusion persists.</span></td><td>SRS-011</td><td>0.001 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_rate_boundaries[0-1]</code><br><span class='meta'>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).</span></td><td>SRS-001</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_rate_boundaries[1-0]</code><br><span class='meta'>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).</span></td><td>SRS-001</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_rate_boundaries[5000-0]</code><br><span class='meta'>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).</span></td><td>SRS-001</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_rate_boundaries[5001-1]</code><br><span class='meta'>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).</span></td><td>SRS-001</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_rate_boundaries[4294967295-1]</code><br><span class='meta'>TC-001 Rate command accepted only within 0.1-500.0 mL/h (boundary values).</span></td><td>SRS-001</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_rejected_rate_keeps_active_rate</code><br><span class='meta'>TC-002 A rejected rate does not change the active infusion rate.</span></td><td>SRS-001</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_vtbi_boundaries[0-2]</code><br><span class='meta'>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).</span></td><td>SRS-002</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_vtbi_boundaries[1-0]</code><br><span class='meta'>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).</span></td><td>SRS-002</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_vtbi_boundaries[10000-0]</code><br><span class='meta'>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).</span></td><td>SRS-002</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_vtbi_boundaries[10001-2]</code><br><span class='meta'>TC-003 VTBI accepted only within 0.1-1000.0 mL (boundary values).</span></td><td>SRS-002</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_start_rejected_when_not_ready[no_rate]</code><br><span class='meta'>TC-004 Start is refused and the motor stays off when a precondition is missing.</span></td><td>SRS-003</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_start_rejected_when_not_ready[no_vtbi]</code><br><span class='meta'>TC-004 Start is refused and the motor stays off when a precondition is missing.</span></td><td>SRS-003</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_start_rejected_when_not_ready[door_open]</code><br><span class='meta'>TC-004 Start is refused and the motor stays off when a precondition is missing.</span></td><td>SRS-003</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_start_rejected_when_not_ready[no_syringe]</code><br><span class='meta'>TC-004 Start is refused and the motor stays off when a precondition is missing.</span></td><td>SRS-003</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_start_accepted_when_ready</code><br><span class='meta'>TC-005 Start is accepted when all preconditions are met.</span></td><td>SRS-003</td><td>0.0 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_delivery_accuracy[1.0]</code><br><span class='meta'>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).</span></td><td>SRS-004</td><td>0.147 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_delivery_accuracy[25.0]</code><br><span class='meta'>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).</span></td><td>SRS-004</td><td>0.208 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_delivery_accuracy[100.0]</code><br><span class='meta'>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).</span></td><td>SRS-004</td><td>0.151 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_delivery_accuracy[500.0]</code><br><span class='meta'>TC-010 Delivered volume within +/-2 % over 10 min (low, mid, high, max rate).</span></td><td>SRS-004</td><td>0.156 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_stops_at_vtbi</code><br><span class='meta'>TC-011 Motor stops at VTBI with over-delivery of at most 0.02 mL.</span></td><td>SRS-005</td><td>0.01 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_pause_stops_motor_and_resume_completes</code><br><span class='meta'>TC-012 Pause stops the motor within 100 ms; resume still ends at VTBI.</span></td><td>SRS-012</td><td>0.005 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_status_period</code><br><span class='meta'>TC-030 PUMP_STATUS is sent every 100 ms +/- 10 ms.</span></td><td>SRS-009</td><td>0.001 s</td><td><span class="tag passed">passed</span></td></tr><tr><td><code>test_status_content</code><br><span class='meta'>TC-031 PUMP_STATUS carries state, rate and a delivered volume that tracks the reference.</span></td><td>SRS-009</td><td>0.005 s</td><td><span class="tag passed">passed</span></td></tr></table></div>
<p class="meta">CAN traces for every test case are stored in reports/traces/*.asc (Vector ASC format).</p>
</main></body></html>